# 成人加護病房侵入性呼吸器治療啟動總覽  

## 前言（INTRODUCTION）

在加護病房（ICU, Intensive Care Unit）中，臨床上常需要啟動侵入性呼吸器治療。呼吸器模式（Mode of Ventilation）是「吸氣支持的方法」，其選擇通常依臨床醫師熟悉度與醫院慣例，並無確切證據顯示不同模式直接影響死亡率或主要臨床結局。  

常用模式包括 **容量控制（Volume-Controlled Ventilation, VCV）** 與 **壓力控制（Pressure-Controlled Ventilation, PCV）**，再延伸出常見的 **AC、SIMV、PSV、CPAP**。  

---

## 定義（DEFINITION）

**侵入性機械通氣（Invasive Mechanical Ventilation, IMV）**：經由氣管內管（Endotracheal Tube, ETT）或氣管造口（Tracheostomy Tube）給予正壓。  

- 預先設定的氣體混合物進入肺泡（Alveoli），導致肺泡內壓上升。  
- 當流量或壓力觸發終止點到達時，呼吸器停止送氣，呼氣為被動過程。  

**非侵入性通氣（Noninvasive Ventilation, NIV）**：透過面罩（Face Mask）或其他介面給予正壓。  

---

## 適應症（INDICATIONS）

### 表 1. 常見需要呼吸器治療的臨床狀況  

Examples of conditions often requiring mechanical ventilation

#### 肺泡充填性病變 (Alveolar Filling Processes)

| 中文 | 英文 |
|------|------|
| 肺炎 | Pneumonitis (Infectious, Aspiration) |
| 非心因性肺水腫 / ARDS | Noncardiogenic Pulmonary Edema / ARDS (Infection, Inhalation Injury, Near Drowning, Transfusion, Contusion, High Altitude) |
| 心因性肺水腫 | Cardiogenic Pulmonary Edema |
| 肺出血 | Pulmonary Hemorrhage |
| 腫瘤（如絨毛膜癌） | Tumor (e.g., Choriocarcinoma) |
| 肺泡蛋白沉積症 | Alveolar Proteinosis |
| 血容量過多 | Intravascular Volume Overload |

---

#### 肺血管相關 (Pulmonary Vasculature Diseases)

| 中文 | 英文 |
|------|------|
| 肺栓塞 | Pulmonary Thromboembolism |
| 羊水栓塞 | Amniotic Fluid Embolism |
| 腫瘤栓塞 | Tumor Emboli |

---

#### 中樞氣道阻塞 (Central Airway Obstruction)

| 中文 | 英文 |
|------|------|
| 腫瘤 | Tumor |
| 喉頭血管性水腫 | Laryngeal Angioedema |
| 氣管狹窄 | Tracheal Stenosis |

---

#### 遠端氣道阻塞 (Distal Airway Obstruction)

| 中文 | 英文 |
|------|------|
| COPD 急性惡化 | Acute Exacerbation of Chronic Obstructive Pulmonary Disease |
| 急性重度氣喘 | Acute Severe Asthma |

---

#### 中樞驅動下降 → 低換氣 (Decreased Central Drive → Hypoventilation)

| 中文 | 英文 |
|------|------|
| 全身麻醉 | General Anesthesia |
| 藥物過量 | Drug Overdose |

---

#### 周邊神經/呼吸肌疾病 → 低換氣 (Peripheral Nervous System / Respiratory Muscle Disorders → Hypoventilation)

| 中文 | 英文 |
|------|------|
| 漸凍人症 | Amyotrophic Lateral Sclerosis (ALS) |
| 高位頸髓損傷 | Cervical Quadriplegia |
| 格林–巴利症候群 | Guillain-Barré Syndrome |
| 重症肌無力 | Myasthenia Gravis |
| 破傷風 | Tetanus |
| 蜱咬 | Tick Bite |
| 雪卡毒素中毒 | Ciguatera Poisoning |
| 毒素（如士的寧） | Toxins (e.g., Strychnine) |
| 肌肉營養不良 | Muscular Dystrophy |
| 肌強直性肌營養不良 | Myotonic Dystrophy |
| 肌炎 | Myositis |

---

#### 胸廓/胸膜疾病 → 低換氣 (Chest Wall and Pleural Diseases → Hypoventilation)

| 中文 | 英文 |
|------|------|
| 脊柱後側彎 | Kyphoscoliosis |
| 胸腔外傷（如連枷胸） | Trauma (e.g., Flail Chest) |
| 大量胸腔積液 | Massive Pleural Effusion |
| 氣胸 | Pneumothorax |

---

#### 換氣需求增加 (Increased Ventilatory Demand)

| 中文 | 英文 |
|------|------|
| 嚴重敗血症 | Severe Sepsis |
| 敗血性休克 | Septic Shock |
| 嚴重代謝性酸中毒 | Severe Metabolic Acidosis |

---

#### 其他 (Miscellaneous)

| 中文 | 英文 |
|------|------|
| 氣道保護 | Airway Protection |
| 成人呼吸窘迫症候群 | Adult Respiratory Distress Syndrome (ARDS) |

---

## 呼吸器治療目標（OBJECTIVES）

### 表 2. 呼吸器治療的目標  

Objectives of mechanical ventilation

| 類別 | 內容 |
|------|------|
| **生理目標（Physiologic Objectives）** | 支持肺泡換氣與氧合 Support Pulmonary Gas Exchange<br>減少呼吸肌能量消耗 Unload Ventilatory Muscles<br>降低呼吸器相關肺傷害 Minimize Ventilator-Induced Lung Injury |
| **臨床目標（Clinical Objectives）** | 逆轉缺氧 Reverse Hypoxemia<br>逆轉急性呼吸性酸中毒 Reverse Acute Respiratory Acidosis<br>減輕呼吸窘迫 Relieve Respiratory Distress<br>預防/逆轉肺不張 Prevent or Reverse Atelectasis<br>逆轉呼吸肌疲勞 Reverse Ventilatory Muscle Fatigue<br>允許鎮靜與肌肉鬆弛 Permit Sedation/Neuromuscular Blockade<br>降低全身/心肌耗氧量 Decrease Systemic or Myocardial O₂ Consumption<br>穩定胸壁 Stabilize Chest Wall<br>提供氣道保護 Airway Protection |

---

## 呼吸器模式總覽（MODES OF VENTILATION）

![Patient–Ventilator Interaction](images/Patientventiltrinteractn.webp)
*Patient–Ventilator Interaction 圖示呼吸器觸發、目標與循環*  

### 兩大分類（Breath Strategies）

- **容量控制通氣（Volume-Controlled Ventilation, VCV）**  
- **壓力控制通氣（Pressure-Controlled Ventilation, PCV）**

---

### 常見模式（Common Modes）

| 模式 | 全名 | 特點 | 適用情境 |
|------|------|------|----------|
| **CMV** | Continuous Mandatory Ventilation | 機器完全控制；病人無自主呼吸 | 深度鎮靜、麻醉、昏迷 |
| **AC** | Assist/Control Ventilation | 每口氣皆完全支持；病人或機器觸發 | 急性呼吸衰竭；需確保分鐘通氣量 |
| **SIMV** | Synchronized Intermittent Mandatory Ventilation | 機器給固定支持；間隙可自主呼吸，可合併 PSV | 脫離呼吸器過程 |
| **PSV** | Pressure Support Ventilation | 病人觸發，機器給固定壓力；潮氣量變動 | 脫離呼吸器 |
| **CPAP** | Continuous Positive Airway Pressure | 持續正壓；病人全自主呼吸 | 自主呼吸正常但氧合不佳 |

---

## 初始設定（SETTINGS）

### 表 3. 常見呼吸器初始設定  

Typical initial ventilator settings

| 參數 | 建議設定 |
|------|----------|
| **潮氣量 Vt (Tidal Volume)** | ARDS：4–8 mL/kg PBW（建議 6）<br>非 ARDS：6–8 mL/kg PBW |
| **呼吸頻率 RR (Respiratory Rate)** | 12–16 次/分；ARDS 可至 35 次/分 |
| **PEEP (Positive End-Expiratory Pressure)** | 起始 5 cmH₂O，依氧合調整 |
| **FiO₂ (Fraction of Inspired Oxygen)** | 維持 SpO₂ 90–96% |
| **吸氣流速 Flow (Inspiratory Flow Rate)** | 40–60 L/min（阻塞性可至 75） |
| **I:E 比 (Inspiratory:Expiratory Ratio)** | 1:2 至 1:3 |
| **觸發靈敏度 Trigger Sensitivity** | Flow Trigger 2 L/min；Pressure Trigger -1 至 -2 cmH₂O |

---

## 常用名詞解釋（TERMS）

- **PEEP（Positive End-Expiratory Pressure, 呼氣末正壓）**  
  - 定義：呼氣結束時，呼吸器在肺泡內維持的一定正壓。  
  - 目的：避免肺泡塌陷（Atelectasis），增加功能性殘氣量 (FRC)，改善氧合。  
  - 臨床意義：過低 → 容易肺泡反覆塌陷/張開導致損傷；過高 → 可能造成氣壓傷、靜脈回流下降、低血壓。  

- **IP（Inspiratory Pressure, 吸氣壓力）**  
  - 定義：機械通氣過程中，呼吸器於吸氣期所提供的壓力大小。  
  - 目的：協助病人克服氣道阻力與肺泡順應性不足，達到足夠潮氣量 (VT)。  
  - 臨床意義：設定過高可能導致氣壓傷 (Barotrauma)；過低則潮氣量不足。  

- **Itime（Inspiratory Time, 吸氣時間）**  
  - 定義：單次吸氣持續的時間。  
  - 目的：決定 I:E 比（吸氣與呼氣比例），影響氧合與二氧化碳排除。  
  - 臨床意義：Itime 過長 → 可能導致氣體滯留與 Auto-PEEP；過短 → 潮氣量不足，氧合差。  

- **VE（Minute Ventilation, 每分鐘通氣量）**  
  - 定義：每分鐘吸入或呼出的總氣體量 = 潮氣量 (VT) × 呼吸頻率 (RR)。  
  - 目的：反映病人或機械通氣提供的整體換氣能力。  
  - 臨床意義：VE 過低 → 高碳酸血症 (Hypercapnia)；VE 過高 → 可能導致呼吸性鹼中毒或增加呼吸功。  

- **Flow（Inspiratory Flow, 吸氣流速）**  
  - 定義：吸氣期送入氣體的速度（通常以 L/min 表示）。  
  - 目的：影響病人的舒適度與吸氣需求的匹配程度。  
  - 臨床意義：流速過低 → 病人感到「吸不到氣」、產生呼吸窘迫；流速過高 → 可能導致氣道壓力過快上升、增加氣壓傷風險。  

---

## 常見呼吸器現象（PHENOMENA）

![Auto-PEEP](images/auto_peep.webp)
*Auto-PEEP 示意圖，顯示呼氣未完全時殘留正壓*  

- **Auto-PEEP（自動呼氣末正壓 / Intrinsic PEEP, Dynamic Hyperinflation）**  
  - **定義**：病人在呼氣尚未完全結束時，下一次吸氣就開始，導致肺內殘留正壓。  
  - **成因**：呼吸頻率過快、呼氣時間不足、氣道阻塞（COPD、氣喘）、潮氣量過大。  
  - **臨床表現**：病人吸氣困難、呼吸窘迫、呼吸器壓力曲線上升；嚴重時可造成低血壓甚至氣壓傷。  
  - **處理方式**：延長呼氣時間（調整 I:E 比）、降低呼吸頻率、減少潮氣量、提高吸氣流速、吸痰與支氣管擴張治療。  

![Double Trigger](images/double_triggering.webp)
*Double Trigger 示意圖，顯示連續兩次潮氣量* 

- **Double Trigger（雙重觸發）**  
  - **定義**：病人的一次吸氣努力，被呼吸器誤判成兩次觸發，導致連續送出兩個潮氣量。  
  - **成因**：病人吸氣需求大於機器設定（VT 太小、Itime 太短）、呼吸器敏感度不匹配。  
  - **臨床表現**：波型顯示連續兩個潮氣量，病人感覺「吸不飽」、出現呼吸窘迫；可能導致過度換氣或肺過度擴張。  
  - **處理方式**：增加潮氣量或吸氣時間、調整觸發靈敏度、改變模式（如改 PSV）、評估鎮靜是否足夠。  

---

# 呼吸器脫離策略（WEANING STRATEGY）

## 定義（DEFINITIONS）

- **Weaning（脫離）**：逐步減少呼吸器支持，讓病人承擔更多自主呼吸。  
- **Extubation（拔管）**：移除氣管內管，是呼吸器脫離的最後一步。  
- **分類**：  
  - **單純脫離（Simple Wean）**：首次自發呼吸試驗（SBT, Spontaneous Breathing Trial）成功。  
  - **困難脫離（Difficult-to-Wean）**：需 2–3 次 SBT 或 7 天內才能成功。  
  - **延長脫離（Prolonged Weaning）**：≥3 次 SBT 失敗，或 >7 天仍未成功。  

---

## 脫離流程（PROCESS）

1. **準備測試（Readiness Testing）**：確認病人條件符合，可以開始嘗試脫離。  
2. **脫離過程（Weaning）**：執行 **每日自發呼吸試驗（Daily SBT）** 或逐步減少 PSV。  
3. **拔管（Extubation）**：通過 SBT 後，進一步評估病人分泌物、咳嗽力、氣道保護能力。  

---

### SBT（Spontaneous Breathing Trial）

- **設定**：「7/5/0.3」= PEEP 7、PS 5、FiO₂ 30%。  
- **時間**：30–60 分鐘。  
- **判斷**：耐受良好 → 可拔管；不耐受 → 延後。  

### T-Piece  

![T-Piece](images/t_piece.webp)
*T-Piece 用於自發呼吸試驗（SBT）*  

- **流程**：呼吸器 standby → T 型接管 + 濕化瓶 → 氧流量 8 L/min (FiO₂ 35%)，依醫囑調整氧氣需求。  
- **時間**：30–60 分鐘。  
- **注意事項**：生理監視器的呼吸需打開。  

### 訓練失敗徵象

- 呼吸窘迫（快速淺呼吸、呼吸肌疲勞）  
- 低氧或高碳酸血症  
- 心跳過快或心律不整  
- 意識惡化或出現胸痛  

**病人應返回原設定，原因需釐清與處理（如感染、心衰竭、鎮靜過量等），次日再嘗試。**

---

## 表 4. 常見脫離失敗的徵象  

Parameters of weaning failure

| 臨床表現 | 英文 |
|----------|------|
| 呼吸頻率過快（>35/min 持續 >5 分鐘） | Tachypnea |
| 潮氣量過低（<5 mL/kg） | Low Tidal Volume |
| 分鐘通氣量過高或不足 | Abnormal Minute Ventilation |
| SpO₂ <90% 或 PaO₂ <60 mmHg | Hypoxemia |
| PaCO₂ 上升 >10 mmHg 或 pH <7.32 | Hypercapnia / Acidosis |
| 心跳 >140/min 或新發心律不整 | Tachycardia / Arrhythmia |
| 血壓不穩 | Hypotension / Hypertension |
| 明顯呼吸窘迫、焦躁、意識惡化 | Respiratory Distress / Altered Mental Status |

---

### Weaning Parameters（撤機評估指標）

在進行拔管或呼吸器撤離（weaning）之前，臨床上常會測量以下呼吸生理參數，用於評估病人是否具備足夠的自主呼吸能力。這些數據通常由呼吸治療師（RT, Respiratory Therapist）記錄於病程中，並結合病人整體臨床狀況進行判斷。

| 參數 | 全名 | 定義 | 臨床意義 | 參考值 |
|------|------|------|----------|--------|
| **Pi max** | Maximum Inspiratory Pressure（最大吸氣壓） | 病人在自主吸氣時所能產生的最大負壓 | 反映膈肌及吸氣肌群的力量，越負代表呼吸肌越有力 | ≤ -20 cmH₂O |
| **Pe max** | Maximum Expiratory Pressure（最大呼氣壓） | 病人在自主呼氣時能產生的最大正壓 | 反映呼氣肌與呼吸道通暢度，太低可能代表咳痰無力 | < 30 cmH₂O |
| **RR** | Respiratory Rate（呼吸次數） | 每分鐘呼吸的次數 | 過高表示代償性過度換氣或呼吸窘迫；過低可能提示呼吸抑制 | 12–20 次/分 |
| **VT** | Tidal Volume（潮氣量） | 單次呼吸的進出氣體量 | 反映換氣效率；太低可能導致低通氣 | 6–8 mL/kg IBW（理想體重） |
| **VE** | Minute Ventilation（分鐘通氣量） | 每分鐘總進出氣體量（RR × VT） | 顯示肺部整體換氣能力，過低會導致 CO₂ 累積 | 5–10 L/min |
| **RSBI** | Rapid Shallow Breathing Index（淺快呼吸指數） | 計算公式：RR ÷ VT（以公升計） | 數值越高表示呼吸淺快，撤機失敗率高；臨床上常作為拔管預測參數 | < 60 |

> ⚠️ 注意：以上參數僅能作為輔助判斷，仍需結合病人臨床表現（意識、血氧、血流動力學穩定性）與醫師整體評估，不能單憑數值決定是否拔管。

---

### Cuff-Leak Test（氣囊漏氣測試）

![Cuff Leak Test](images/cuff_leak_test.webp)
*Cuff Leak Test 評估拔管後氣道是否水腫*  

- **定義**：拔管前的一種評估方法，透過放掉氣管內管（Endotracheal Tube, ETT）氣囊的空氣，觀察是否有足夠氣流從管外縫隙漏出。  
- **目的**：檢測上呼吸道是否因插管而水腫或狹窄，評估拔管後呼吸道阻塞的風險。  
- **方法**：  
  1. 放掉 ETT 氣囊的空氣。  
  2. 在呼吸器輔助下測量潮氣量（VT, Tidal Volume）的差值。  
  3. 觀察或測量有無明顯漏氣聲與漏氣量。  
- **解讀**：  
  - **漏氣量大**（>140 mL 或 >10–15% VT）→ 氣道通暢，拔管風險低。  
  - **漏氣量少或無漏氣** → 提示可能存在氣道水腫或狹窄，拔管後有呼吸困難或聲門阻塞的風險。  
- **臨床意義**：  
  - 幫助決定病人是否需要延遲拔管或使用預防性措施（如類固醇治療）。  
  - 並非 100% 準確，仍需搭配臨床判斷（呼吸音、喉頭水腫跡象、血氧變化等）。  

### **移除氣管內管**

#### 移除氣管內管前

- 停止灌食。
- 醫師與家屬解釋拔管風險、是否重插等事項，若要重插，需簽署插管同意書。
- 抽痰，尤其Cuff上分泌物一定要抽！
- 準備拔管後供氧設備，如Nasal Cannula, O2 Mask, HFNC, Bi-PAP。

#### 移除氣管內管後

- 給予供氧設備  
- 聽診雙側肺部呼吸音是否異常  
- 評估呼吸型態  
- 撰寫護理紀錄  

---

## 參考文獻 (References)

1. Hyzy RC. Extubation management in the adult intensive care unit. In: Manaker S, ed. UpToDate. Waltham, MA: Wolters Kluwer. Literature review current through August 2025. Accessed September 27, 2025. https://www.uptodate.com/contents/extubation-management-in-the-adult-intensive-care-unit?search=high%20flow%20nasal%20cannula&source=search_result&selectedTitle=9~104&usage_type=default&display_rank=9  

2. Hyzy RC, McSparron JI. Overview of initiating invasive mechanical ventilation in adults in the intensive care unit. In: Burnham EL, ed. UpToDate. Waltham, MA: Wolters Kluwer. Literature review current through August 2025. Accessed September 27, 2025. https://www.uptodate.com/contents/overview-of-initiating-invasive-mechanical-ventilation-in-adults-in-the-intensive-care-unit?search=ventilator%20settings&source=search_result&selectedTitle=1~150&usage_type=default&display_rank=1  

3. Hyzy RC, Jia S. Modes of mechanical ventilation. In: Burnham EL, ed. UpToDate. Waltham, MA: Wolters Kluwer. Literature review current through August 2025. Accessed September 27, 2025. https://www.uptodate.com/contents/modes-of-mechanical-ventilation?search=ventilator%20settings&source=search_result&selectedTitle=2~150&usage_type=default&display_rank=2  
